within WindPowerPlants;
package Blocks "Blocks"
  extends Modelica.Icons.Package;

annotation (Documentation(info="<html>
<p>This package contains blocks</p>
</html>"));
end Blocks;
