within WindPowerPlants;

package Components "Components"
  extends Modelica.Icons.Package;
end Components;
