within WindPowerPlants.Examples;

package Modelica2015Conference "Simulation model shown in Paper of Modelica 2015 conference"
  extends Modelica.Icons.ExamplesPackage;
end Modelica2015Conference;
