within WindPowerPlants;
package Functions "Functions"
  extends Modelica.Icons.Package;


end Functions;
