within WindPowerPlants;
package Interfaces "Interfaces"
  extends Modelica.Icons.InterfacesPackage;


end Interfaces;
