within WindPowerPlants;

package MSL_322 "Components included in MSL 3.2.2"
  extends Modelica.Icons.Package;
end MSL_322;
