within WindPowerPlants;

package Plants "Wind power plant models"
  extends Modelica.Icons.Package;
end Plants;