within WindPowerPlants.Records.TurbineControlData;
record Allagui2013 "Turbine control data of [Allagui2013]"
  extends Generic(final p = {-2.72813147692429e-05, -1.41541287898308e-02, 5.49622742151171e-01, -2.96334696366955e+00}, final lambdaMin = 9.38, final lambdaMax = 30, final lambdaOpt = 28.56, final betaMin = 0, final betaMax = 90, final betaOpt = 0.14);
  annotation(Documentation(info = "<html>
<p>Wind turbine control parameters of
[<a href=\"modelica://WindPowerPlants.UsersGuide.References\">Allagui2013</a>].
</p></html>"));
end Allagui2013;
