within WindPowerPlants.Records.TurbineControlData;
record Thongam2009 "Turbine control data of [Thongam2009]"
  extends Generic(final p = {0.00181568948139207, -0.08293733085338961, 1.28855124643962093, -4.65888550563144754}, final lambdaMin = 7.29, final lambdaMax = 90, final lambdaOpt = 6.24, final betaMin = 0, final betaMax = 90, final betaOpt = 0);
  annotation(Documentation(info = "<html>
<p>Wind turbine control parameters of
[<a href=\"modelica://WindPowerPlants.UsersGuide.References\">Thongam2009</a>].
</p></html>"));
end Thongam2009;
