within WindPowerPlants.Records;

package TurbineControlData "Optimum pitch angle turbine control"
  extends Modelica.Icons.Package;
end TurbineControlData;
