within WindPowerPlants.Records.TurbineData;
record Allagui2013 "Wind turbine [Allagui2013]"
  extends WindPowerPlants.Records.TurbineData.Generic(final c1 = 0.22, final c2 = 116, final c3 = 0.4, final c4 = 5, final c5 = 12.5, final c6 = 0);
  annotation(Documentation(info = "<html>
<p>Wind turbine parameters of
[<a href=\"modelica://WindPowerPlants.UsersGuide.References\">Allagui2013</a>].
</p></html>"));
end Allagui2013;
