within WindPowerPlants.Records.TurbineData;

record Heier2009 "Wind turbine [Heier2009]"
  extends WindPowerPlants.Records.TurbineData.Generic(final c1 = 0.5, final c2 = 116, final c3 = 0.4, final c4 = 5, final c5 = 21, final c6 = 0);
  annotation(Documentation(info = "<html>
<p>Wind turbine parameters of
[<a href=\"modelica://WindPowerPlants.UsersGuide.References\">Heier2009</a>].
</p></html>"));
end Heier2009;