within WindPowerPlants.Records;

package TurbineData "Turbine records"
  extends Modelica.Icons.Package;
end TurbineData;