within WindPowerPlants;
package Records "Data records"
  extends Modelica.Icons.Package;


end Records;
