within WindPowerPlants;
package Sources "Sources"
  extends Modelica.Icons.SourcesPackage;


end Sources;
