within WindPowerPlants.UsersGuide;

class Concept "Concept"
  extends Modelica.Icons.Information;
  annotation(preferredView = "info", Documentation(info = "<html>
<p>
The concept of the WindPowerPlants library is described in
[<a href=\"modelica://WindPowerPlants.UsersGuide.References\">Eberhart2015</a>].
</p>
</html>"));
end Concept;