within WindPowerPlants.UsersGuide;
class License "Modelica License 1.1"
  extends Modelica.Icons.Information;
  annotation(Documentation(info="<html>
<h4>WindPowerPlants Modelica Library and Octave Scripts</h4>


<p>
This library is published under the 
<a href=\"https://opensource.org/licenses/BSD-3-Clause\">BSD-3-Clause</a>.
</p>
<p>
Copyright 2015-2018 Christian Kral, Philip Eberhart, Tek Shan Chung
</p>

<p>
Redistribution and use in source and binary forms, with or without modification, are permitted provided that the following conditions are met:
</p>

<ol>
<li>
Redistributions of source code must retain the above copyright notice, this list of conditions and the following disclaimer.
</li>
<li>
Redistributions in binary form must reproduce the above copyright notice, this list of conditions and the following disclaimer in the documentation and/or other materials provided with the distribution.
</li>
<li>
Neither the name of the copyright holder nor the names of its contributors may be used to endorse or promote products derived from this software without specific prior written permission.
</li>
</ol>

<p>
THIS SOFTWARE IS PROVIDED BY THE COPYRIGHT HOLDERS AND CONTRIBUTORS \"AS IS\" AND ANY EXPRESS OR IMPLIED WARRANTIES, INCLUDING, BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. IN NO EVENT SHALL THE COPYRIGHT HOLDER OR CONTRIBUTORS BE LIABLE FOR ANY DIRECT, INDIRECT, INCIDENTAL, SPECIAL, EXEMPLARY, OR CONSEQUENTIAL DAMAGES (INCLUDING, BUT NOT LIMITED TO, PROCUREMENT OF SUBSTITUTE GOODS OR SERVICES; LOSS OF USE, DATA, OR PROFITS; OR BUSINESS INTERRUPTION) HOWEVER CAUSED AND ON ANY THEORY OF LIABILITY, WHETHER IN CONTRACT, STRICT LIABILITY, OR TORT (INCLUDING NEGLIGENCE OR OTHERWISE) ARISING IN ANY WAY OUT OF THE USE OF THIS SOFTWARE, EVEN IF ADVISED OF THE POSSIBILITY OF SUCH DAMAGE.
</p>

<h4>Wind Data</h4>

<p>Examples of real wind data can be taken from
<a href=\"https://catalog.data.gov/dataset/anemometer-data-wind-speed-direction-for-beresford-south-dakota-2006-4f2db\">data.gov</a>
for an anemometer in the height of 50m. The data are provided under
<a href=\"modelica://WindPowerPlants/Resources/Data/ODC_PDDLicense.pdf\">Open Data Commons (ODC) Public Domain Dedication and Licence (PDDL)</a>.
These data have been converted into a Modelica readable test file
<a href=\"modelica://WindPowerPlants/Resources/Data/beresford2006.txt\">Resources/Data/beresford2006.txt</a>.</p>
</html>"));
end License;
