within WindPowerPlants;

package UsersGuide "User's Guide"
  extends Modelica.Icons.Information;
  annotation(preferredView = "info", Documentation(info = "<html>
<p>
This library provides models for the modeling and simulation of wind power plants.
</p>
</html>"));
end UsersGuide;