within WindPowerPlants;
package WindSources "Wind sources"
  extends Modelica.Icons.Package;


end WindSources;
